# ASHRAE RP-1043: карта литературы и отбор подходов

Дата среза: **4 ноября 2026**. Два отдельных трека: normal-only novelty detection и supervised diagnosis. [Исследование и математика](ashrae_rp1043_research_2026-11-04.md), [наши измерения](../../results/ashrae_2026-11-04/report.md).

## Как выполнен поиск и насколько глубоко проверены источники

Целевые запросы: `ASHRAE RP-1043 chiller fault detection diagnosis benchmark 2024 2025 2026`; `RP-1043 one-class`; `chiller conditional normalizing flow`; `RP-1043 data leakage operating conditions`; названия найденных работ; поиск авторских репозиториев. Приоритет — первичные страницы издателей, PMLR/AAAI, arXiv авторов и авторский код. Пересказы агрегаторов не использованы как доказательство результатов методов.

Это **целевой исследовательский обзор, не исчерпывающий систематический обзор PRISMA**. Для части Elsevier/MDPI страниц доступ ограничен: использованы доступные аннотации и индексируемые фрагменты первичной страницы. Полнотекстовое воспроизведение этих работ не выполнено. Указанные ниже цифры — результаты авторов в их протоколах; они не перенесены в таблицу наших экспериментов.

Критерии включения: прямая проверка на RP-1043, важный механизм для слабых отказов/смены режима либо математическая основа корректной оценки. Исключены рекламные обзоры, патенты как свидетельство SOTA, методы для другой установки без явной маркировки и сравнения accuracy из несовпадающих постановок.

## Работы непосредственно по чиллерам

| Источник | Постановка и суть | Решение для нашего исследования |
|---|---|---|
| [Comstock, Braun, Groll, 2001 — The Sensitivity of Chiller Performance to Common Faults](https://doi.org/10.1080/10789669.2001.10391274) | Первичный экспериментальный анализ влияния неисправностей на измерения, мощность и COP. | Базовый источник для физической интерпретации. Нужен для выбора сигнатур неисправностей и проверки единиц, а не для копирования классификатора. Проверена первичная аннотация. |
| [ASHRAE RP-1043, официальный пакет](https://store.accuristech.com/ashrae/standards/rp-1043-fault-detection-and-diagnostic-fdd-requirements-and-evaluation-tools-for-chillers?product_id=1716217) | Исходный проект с данными и средствами оценки FDD. | Отличать официальный архив от авторских преобразованных CSV. Полный официальный пакет в локальном проекте отсутствует. |
| [A fault detection and diagnosis strategy with enhanced sensitivity for centrifugal chillers, 2011](https://www.sciencedirect.com/science/article/abs/pii/S1359431111004078) | Регрессионные эталоны, адаптивные пороги, физические fault indices и направленность их изменений. | Обязательный физический baseline после сверки исходных единиц. Наша conditional RBF — самостоятельный статистический аналог остаточной схемы, не воспроизведение этой статьи. |
| [ARX model based fault detection and diagnosis for chillers using support vector machines, 2014](https://www.sciencedirect.com/science/article/abs/pii/S0378778814004733) | Динамический предиктор ARX и SVM для диагностики. | Мотивирует сравнение динамических остаточных признаков с обычной классификацией. В пилоте отдельно проверены CVA и RBF-SVM; связка ARX–SVM статьи не воспроизведена. |
| [Jin et al., 2019 — Detecting and Diagnosing Incipient Building Faults Using Uncertainty Information from Deep Neural Networks](https://arxiv.org/abs/1902.06366) | Supervised DNN с MC-dropout для неизвестных слабых проявлений известных типов отказов. | Важное различие: unseen severity не означает unseen fault class и не означает normal-only. Наш transfer SL2–SL4 → SL1 относится именно к обобщению по выраженности. Проверена авторская аннотация. |
| [Tra, Amayri, Bouguila, 2022 — Outlier detection via multiclass deep autoencoding Gaussian mixture model for building chiller diagnosis](https://doi.org/10.1016/j.enbuild.2022.111893) | S-DAGMM — supervised ансамбль отдельных DAGMM; также исследуется дефицит размеченных данных. | Источник скачанной CSV-копии через [авторский репозиторий](https://github.com/viettra-xai/S-DAGMM). Наличие слова unsupervised у компонент не делает весь S-DAGMM normal-only методом. Полная модель не воспроизведена. |
| [Performance Evaluation of Chiller Fault Detection and Diagnosis Using Only Field-Installed Sensors, 2023](https://www.mdpi.com/2227-9717/11/12/3299) | Проверяется реалистичная доступность датчиков для чиллерной FDD. | Нужен дополнительный sensor-budget трек: laboratory sensors и field-installed sensors нельзя считать одной задачей. В пилоте использованы 26 явно разрешённых каналов, без заявления об их полевой доступности. |
| [Pan et al., 2024 — Interpretable chiller fault diagnosis based on physics-guided neural networks](https://doi.org/10.1016/j.jobe.2024.108991) | В DNN встраивается физическая информация о загрязнении конденсатора; проверка на реальном здании. | Смежная работа: мотивация структурных ограничений. Это не опубликованный RP-1043 normal-only результат и не основание объявлять PINN победителем. |
| [Lin, Tang, Tsai, 2025 — Transformer-based approach to fault detection of chilled water systems: Insights from time and frequency domains](https://doi.org/10.1016/j.ijrefrig.2025.03.003) | LFD/FDSD объединяют временную и частотную информацию, порог без аномальных данных, проверка разных фоновых условий. Авторы сообщают detection >90% для FDSD и >80% для LFD в своих условиях. | **Высокий приоритет для точного normal-only воспроизведения.** Компактный flow/AE в нашем пилоте не заменяет FDSD. Нужны текст, точная сегментация и исходные разбиения; цифры нельзя трактовать как AUROC или recall при нашем FPR. |
| [Bezyan, Nasiri, Nik-Bakht, 2026 — Feature Selection and Fault Detection Under Dynamic Conditions of Chiller Systems](https://doi.org/10.3390/electronics15010208) | VMD + KPCA для динамики; wrapper selection использует хотя бы один известный тип неисправности. Аннотация сообщает 98% обнаружения против 55% у PCA для SL1. | **Высокий приоритет**, но отбор по MAR/FAR на размеченном отказе относится к fault-assisted ветви. В строгом normal-only треке такой отбор запрещён. Проверена первичная аннотация, не полное воспроизведение. |
| [Bezyan, Nasiri, Nik-Bakht, 2026 — A comprehensive framework for automatic labeling and fault detection in chillers under steady and transient states](https://doi.org/10.1016/j.buildenv.2026.115033) | DBSCAN–KPCA выделяет предполагаемую норму, UPCA с псевдобатчами и EWMA мониторит динамику. Номер выпуска — 1 ноября 2026. Первичная страница и [список публикаций автора](https://users.encs.concordia.ca/~fuzhan/Publications.htm) согласуются. | **Актуальный предметный comparator** для загрязнённой/неразмеченной истории и переходных режимов. Наш DPCA не является точным воспроизведением DBSCAN–KPCA–UPCA–EWMA. Размер окна и contamination assumptions подлежат отдельному аудиту. |
| [Benchmarking backbone neural networks for HVAC fault diagnosis and regression, 2026](https://www.sciencedirect.com/science/article/abs/pii/S0378778826007784) | Сравнение MLP/CNN/TCN/LSTM/Transformer/GNN, включая RP-1043, интерполяцию и перенос условий. | Мотивирует архитектурно разнообразные baseline и разделение сценариев. В пилоте есть компактная temporal CNN, но все архитектуры данной статьи не воспроизведены. Доступны аннотация и фрагменты. |
| [Guo et al., 2026 — Semi-supervised generative adversarial network with a dynamic discriminator for chiller fault diagnosis under extreme label scarcity](https://www.sciencedirect.com/science/article/pii/S037877882600976X) | MDS-SGAN: Mixup, динамический discriminator и consistency при недостатке меток SL1. | Резервный трек few-label diagnosis. Не сравнивать напрямую с normal-only и с fully supervised тренировкой нашего пилота. |

## Современные generative-подходы: статус доказательств

[DW-WAAE, авторский репозиторий 2026](https://github.com/viettra-xai/DW-WAAE) содержит конфигурации и результаты для VAE, DAGMM, GOAD, ICL, SLAD, REPEN, DROCC, LOE, IAD-AE, SRR и предложенного DW-WAAE. В README указана рукопись, **поданная** в Energy and Buildings; подтверждения принятия из этого источника не следует. Режим — загрязнение обучения 5/10/20%, подготовленные balanced datasets. Это хороший ресурс для второго этапа, но его результаты не доказательство SOTA в нашей normal-only постановке. [Лицензия на данные](https://github.com/viettra-xai/DW-WAAE/blob/main/DATA_LICENSE_NOTE.md) прямо отделяет код от прав на ASHRAE.

[Gao et al., CFlow-cf](https://www.sciencedirect.com/science/article/abs/pii/S0378778826012065), DOI 10.1016/j.enbuild.2026.118146, связывает conditional flows, генерацию fault samples и counterfactual interpretation. На первичной странице указан выпуск **15 ноября 2026**, позже даты этого обзора. Карточка уже обнаруживается поиском, но дата первой online-публикации отдельно не подтверждена. Поэтому работа помещена в **watch list**, а не использована как установленный к 4 ноября SOTA. Даже при доступности это преимущественно augmentation/diagnosis, а не доказательство превосходства normal-only likelihood detection.

Следствие для новизны: «применить conditional flow к чиллеру» недостаточно как научный вклад. Нужны более точная постановка, новые статистические свойства или воспроизводимый выигрыш при одинаковых ограничениях на метки и ложные тревоги.

## Общие методы, которые стоит переносить осмысленно

| Первичный источник | Что переносить | Ограничение |
|---|---|---|
| [Ruff et al., 2018 — Deep One-Class Classification](https://proceedings.mlr.press/v80/ruff18a.html) | Deep SVDD: компактная область нормальных представлений. | Исходные эксперименты преимущественно изображения; это не RP-1043 SOTA. Нужны меры против collapse. В текущем пилоте не обучен. |
| [Zong et al., 2018 — DAGMM](https://bzong.github.io/doc/iclr18-dagmm.pdf) | Совместная compression + mixture energy вместо одной reconstruction error. | Отличать оригинальный DAGMM от S-DAGMM по классам. В пилоте не воспроизведён; компактный flow — другая модель. Проверены первичная аннотация и описанная цель. |
| [Qiu et al., 2021 — Neural Transformation Learning for Deep Anomaly Detection Beyond Images](https://proceedings.mlr.press/v139/qiu21a.html) | Обучаемые преобразования и детерминированная contrastive loss. | В пилоте выполнена существующая MLP-адаптация NeuTraL AD из проекта; это не точная архитектурная реплика статьи. Физически произвольные augmentation могут стирать слабые отказы. |
| [Tuli, Casale, Jennings, 2022 — TranAD](https://arxiv.org/abs/2201.07284) | Self-conditioning и adversarial reconstruction временных рядов. | Нужен независимый аудит порога и point adjustment. Не выполнен в этом пилоте; «Transformer» сам по себе не метод сравнения. |
| [Xu et al., 2022 — Anomaly Transformer](https://arxiv.org/abs/2110.02642) | Association discrepancy как дополнительный критерий аномальности. | Не применять threshold из тестовых меток; нельзя приписывать RP-1043 выигрыш без отдельного эксперимента. Не выполнен. |
| [Zhou et al., MTGFlow](https://arxiv.org/abs/2208.02108) | Динамические связи каналов и entity-aware normalizing flows. | Исходная гипотеза — аномалии имеют меньшую плотность. Это не универсально; загрязнённое обучение отдельно от normal-only. Не выполнен. |
| [Guan et al., 2023 — Conditional normalizing flow for multivariate time series anomaly detection](https://doi.org/10.1016/j.isatra.2023.09.002) | Условная плотность с учётом времени и межканальных зависимостей. | В пилоте реализован собственный компактный affine flow на средних окон, а не AFNF статьи. |

## Статистика и корректность эксперимента

- [Bates et al., Testing for Outliers with Conformal p-values, Annals of Statistics, 2023](https://arxiv.org/abs/2104.08279): ранговая калибровка и различие маргинальной/условной ошибки. Основа калибровки, не автоматическая гарантия для зависимых окон одного чиллера.
- [Gibbs, Cherian, Candès, Conformal Prediction With Conditional Guarantees](https://academic.oup.com/jrsssb/article/87/4/1100/8058684): различать маргинальный контроль и контроль по заданным группам условий; произвольные точные conditional guarantees недостижимы без дополнительных ограничений.
- [Kim et al., Towards a Rigorous Evaluation of Time-Series Anomaly Detection, AAAI 2022](https://ojs.aaai.org/index.php/AAAI/article/view/20680): point adjustment может резко завышать качество; в наших измерениях он отсутствует.
- [ASHRAE Handbook, Smart Building Systems — Criteria for Evaluating AFDD Methods](https://handbook.ashrae.org/Handbooks/A15/SI/a15_ch61/a15_ch61_si.aspx): обнаружение нужно оценивать вместе с ложными тревогами и эксплуатационными характеристиками.

## Очередность точного воспроизведения

**Normal-only:** shrinkage/PCA/CVA → физический residual model → LFD/FDSD → UPCA–EWMA → NeuTraL/DAGMM → conditional/graph flow. Модели с известным fault-assisted feature selection маркировать отдельно.

**Diagnosis:** regularized linear classifier/RBF-SVM/tree ensembles → ARX/residual features + classifier → MC-dropout → S-DAGMM → few-label GAN только при отдельном бюджете меток. Проверять seen severity, unseen SL1 и unseen operating conditions отдельно.

**Для статьи:** главная ниша — надёжное обнаружение слабых отказов при смене режима с явным бюджетом тревог, анализом идентифицируемости и честной калибровкой. Сложность архитектуры, опубликованный процент accuracy и использование физического уравнения сами по себе не подтверждают научную новизну.
